# 📚 Troubleshooting Reports Table – English

| Report No. | Device Name | Issue Summary | Incident Date | File Name |
|------------|-------------|----------------|----------------|------------|
| 1 | ECG Device (3-lead) | No signal in Lead II | 2024-06-01 | [ECG_issue_1.md](./ECG_issue_1.md) |
| 2 | Defibrillator | No power/display when turned on | 2024-06-05 | [Defibrillator_issue_2.md](./Defibrillator_issue_2.md) |
| 3 | Anesthesia Machine | No oxygen flow reading | 2024-06-12 | [AnesthesiaMachine_issue_3.md](./AnesthesiaMachine_issue_3.md) |
| 4 | Ventilator | "High Airway Pressure" alarm | 2024-06-18 | [Ventilator_issue_4.md](./Ventilator_issue_4.md) |
| 5 | X-ray System | No radiation emitted | 2024-06-22 | [Xray_issue_5.md](./Xray_issue_5.md) |
| 6 | Ultrasound – GE Logiq P5 | Probe gives no image | 2024-06-28 | [Ultrasound_issue_6.md](./Ultrasound_issue_6.md) |
| 7 | Patient Monitor – Nihon Kohden G9 | SpO₂ probe error | 2024-06-30 | [PatientMonitor_issue_7.md](./PatientMonitor_issue_7.md) |
| 8 | Infusion Pump – B. Braun | False occlusion alarm | 2024-07-03 | [InfusionPump_issue_8.md](./InfusionPump_issue_8.md) |
| 9 | CBC Analyzer – Mindray BC-2800 | "No aspiration" error | 2024-07-05 | [CBC_issue_9.md](./CBC_issue_9.md) |
| 10 | Centrifuge – Hettich EBA 200 | False imbalance detection | 2024-07-01 | [Centrifuge_issue_10.md](./Centrifuge_issue_10.md) |
