#  Störungsbericht – Anästhesiegerät

- **Störungsdatum**: 10.06.2024  
- **Gerät**: Anästhesiegerät  
- **Seriennummer**: AN-779934-M  
- **Abteilung**: Operationssaal – OR 3

---

##  Problembeschreibung

Während der Vorbereitung des Geräts vor der Operation bemerkte der Anästhesist, dass **der Sauerstofffluss nicht auf dem Kontrollbildschirm angezeigt wurde**, obwohl die Sauerstoffflasche voll war.

---

##  Erstinspektion

-  Sauerstoffflasche geprüft → voll, Druck normal  
-  Sauerstoffschlauch ersetzt → Problem blieb bestehen  
-  Sauerstoffventil überprüft → vollständig geöffnet

---

##  Ursachenanalyse (Root Cause Analysis)

Bei der internen Überprüfung wurde eine **teilweise Verstopfung** im **Sauerstoff-Durchflussregelventil** festgestellt.  
Ursache waren **feine ölhaltige Rückstände**, wahrscheinlich durch Verunreinigung beim letzten Flaschenwechsel.

---

##  Korrekturmaßnahme (Fix Applied)

- Durchflusseinheit geöffnet und betroffenes Ventil inspiziert  
- Ventil mit einem **medizinisch sicheren Reinigungsmittel** gereinigt  
- Gerät wieder zusammengebaut und Gasdurchflusstest durchgeführt → Werte normal  
- Kompletter Gerätecheck mit Pre-op-Test erfolgreich durchgeführt

---

##  Vorbeugende Maßnahme (Preventive Action)

- Schulung des Personals zum **sorgfältigen Wechseln der Sauerstoffflaschen mit sauberem, trockenem Werkzeug**  
- Regelmäßige visuelle Inspektion der internen Ventile in den Wartungsplan aufgenommen  
- Empfehlung zur Verwendung von **Mikrofiltern** am Flascheneingang ausgesprochen

---

##  Zuständige Ingenieurin

- Name: **Wasan Qusay Hasan**  
- Freigabe durch Vorgesetzten: [Unterschrift]  
- Nächster Wartungstermin: **10.07.2024**
