#  Störungsbericht – Beatmungsgerät (Dräger Evita Infinity V500)

- **Störungsdatum**: 18.06.2024  
- **Gerät**: Beatmungsgerät – Dräger Evita Infinity V500  
- **Seriennummer**: VT-552019-A  
- **Abteilung**: Intensivstation – Bett Nr. 6

---

##  Problembeschreibung

Das Gerät zeigte wiederholt die Alarmmeldung **„High Airway Pressure“** (hoher Atemwegsdruck) an, was dazu führte, dass die automatische Beatmung gestoppt und in den manuellen Modus gewechselt wurde.

---

##  Erstinspektion

-  Verbindungen zwischen Patient und Gerät überprüft → in Ordnung  
-  Endotrachealtubus auf Verstopfung geprüft → keine Blockade festgestellt  
-  Atemkreislauf (Breathing Circuit) ausgetauscht → Problem bestand weiterhin

---

##  Ursachenanalyse (Root Cause Analysis)

Es wurde festgestellt, dass der **Exspirationsfilter** vollständig **verstopft** war, verursacht durch **Feuchtigkeit und Sekrete** eines Patienten mit Langzeitbeatmung.  
Der Filter war seit über 24 Stunden nicht gewechselt worden.

---

##  Korrekturmaßnahme (Fix Applied)

- Exspirationsfilter wurde ersetzt  
- Exspirationsschnittstelle gereinigt und desinfiziert  
- **Leak Test** und Drucktest durchgeführt → Ergebnisse normal  
- Gerät mit **Lungensimulator** getestet → keine Alarme mehr

---

##  Vorbeugende Maßnahme (Preventive Action)

- Protokoll zum Filterwechsel auf **alle 12 Stunden** statt 24 Stunden bei Patienten mit starker Sekretbildung aktualisiert  
- **Filterwechsel-Kontrollkarte** an jedem Gerät angebracht  
- Pflegepersonal geschult im Erkennen und Behandeln von Alarmen bei hohem Atemwegsdruck

---

##  Zuständige Ingenieurin

- Name: **Wasan Qusay Hasan**  
- Freigabe durch Vorgesetzten: [Unterschrift]  
- Nächster Wartungstermin: **18.07.2024**
