# Störungsbericht – Blutbild-Analysator (CBC Analyzer – Mindray BC-2800)

- Störungsdatum: 01.07.2024  
- Gerät: Blutbild-Analysator – Mindray BC-2800  
- Seriennummer: CBC-201903-C  
- Abteilung: Labor – Allgemeiner Bereich

---

## Problembeschreibung

Beim Versuch, eine Blutprobe zu analysieren, zeigte das Gerät die Fehlermeldung:  
**„Error: No aspiration“**  
und es wurde kein Blut aus dem Probenröhrchen angesaugt.

---

## Erstinspektion

- Position des Probenröhrchens überprüft → korrekt  
- Neue Probe getestet → gleicher Fehler trat auf  
- Ansaugleitungen geprüft → keine sichtbaren Verstopfungen

---

## Ursachenanalyse

Es wurde eine **teilweise Verstopfung im internen Ansaugschlauch (Aspiration Tube)** festgestellt,  
verursacht durch angesammelte **Blutrückstände**,  
höchstwahrscheinlich aufgrund einer **nicht durchgeführten wöchentlichen Reinigung**.

---

## Korrekturmaßnahme

- Automatischen **Reinigungszyklus** mit empfohlenen Reagenzien durchgeführt  
- Ansaugschlauch manuell demontiert und gründlich gereinigt  
- Test mit Reagenzlösung durchgeführt → Saugfunktion normal

---

## Vorbeugende Maßnahme

- Personal angewiesen, **wöchentliche Reinigungen** im Wartungsprotokoll zu dokumentieren  
- **Hinweisschild mit Reinigungsanweisungen** gut sichtbar über dem Gerät angebracht

---

## Zuständige Ingenieurin

- Name: Wasan Qusay Hasan  
- Freigabe durch Vorgesetzten: [Unterschrift]  
- Nächster Wartungstermin: 01.08.2024
