# Störungsbericht – Laborzentrifuge (Hettich EBA 200)

- Störungsdatum: 01.07.2024  
- Gerät: Laborzentrifuge – Hettich EBA 200  
- Seriennummer: CF-778341-D  
- Abteilung: Klinisch-chemisches Labor – Erste Etage

---

## Problembeschreibung

Beim Einschalten des Geräts beginnt es für einige Sekunden zu rotieren,  
stoppt dann jedoch automatisch und zeigt folgende Meldung:  
**„Imbalance Detected“**  
obwohl die Probenröhrchen symmetrisch und ausgewogen im Rotor platziert wurden.

---

## Erstinspektion

- Überprüft: Anzahl der Röhrchen gerade, Gewicht gleichmäßig verteilt → ✅  
- Gleiche Röhrchen in anderer Zentrifuge getestet → funktionierten einwandfrei  
- Kein übermäßiges Vibrieren beim Start festgestellt

---

## Ursachenanalyse

Die Untersuchung ergab, dass der **Unwuchtsensor (Imbalance Sensor)**  
zu empfindlich reagierte, da dessen Befestigung **leicht verschoben** war.  
Ursache war vermutlich ein **Sturz des Geräts** während der Reinigung in der Vorwoche.

---

## Korrekturmaßnahme

- Gerät geöffnet und Zugang zum Unwuchtsensor verschafft  
- Sensorhalterung neu befestigt und korrekt ausgerichtet  
- Testlauf mit 4 ausbalancierten Röhrchen durchgeführt → keine Fehlermeldung  
- Vorfall im Wartungsprotokoll dokumentiert

---

## Vorbeugende Maßnahme

- Zusätzliche **Gummidämpfer** unter dem Gerät installiert zur Stoßreduktion  
- Reinigungspersonal im Umgang mit empfindlichen Geräten geschult  
- Überprüfung des Unwuchtsensors in den **monatlichen Wartungsplan aufgenommen**

---

## Zuständige Ingenieurin

- Name: Wasan Qusay Hasan  
- Freigabe durch Vorgesetzten: [Unterschrift]  
- Nächster Wartungstermin: 01.08.2024
