#  Störungsbericht – Defibrillator

- **Störungsdatum**: 02.05.2024  
- **Gerät**: Defibrillator  
- **Seriennummer**: DF-456772-K  
- **Abteilung**: Intensivstation (ICU)

---

##  Problembeschreibung

Beim Versuch, das Gerät in einer Notfallsituation zu verwenden, gab es **keine Anzeige oder akustisches Signal**, nachdem der Einschaltknopf gedrückt wurde – obwohl das Gerät an die Stromversorgung angeschlossen war.

---

##  Erstinspektion

-  Anschluss an die Steckdose überprüft → korrekt  
-  Externe Stromquelle funktionierte einwandfrei  
-  Keine LED oder Anzeige leuchtete beim Einschalten

---

##  Ursachenanalyse (Root Cause Analysis)

Nach dem Öffnen des Geräts wurde festgestellt, dass die **Stromversorgungseinheit (Power Supply Unit, PSU)** eine **durchgebrannte Sicherung** (250V – 2A) enthielt – vermutlich verursacht durch eine plötzliche Überspannung im Stromnetz des Gebäudes.

---

##  Korrekturmaßnahme (Fix Applied)

- Gerät vom Stromnetz getrennt und untere Abdeckung entfernt, um Zugang zur PSU zu erhalten  
- Die defekte Sicherung (250V – 2A) wurde durch eine gleichwertige ersetzt  
- Interne Schaltung wurde überprüft → keine weiteren Schäden festgestellt  
- Gerät erfolgreich neu gestartet und Selbsttest durchgeführt → funktioniert ordnungsgemäß  
- Der Vorfall wurde im Geräteprotokoll dokumentiert

---

##  Vorbeugende Maßnahme (Preventive Action)

- Vorschlag zur Installation eines **Überspannungsschutzes** für alle Defibrillatoren  
- Empfehlung zur **monatlichen Überprüfung der PSU** bei allen Geräten eingereicht

---

##  Zuständige Ingenieurin

- Name: **Wasan Qusay Hasan**  
- Freigabe durch Vorgesetzten: [Unterschrift]  
- Nächster Wartungstermin: **02.07.2024**
