#  Störungsbericht – EKG-Gerät (3-Kanal)

- **Störungsdatum**: 15.04.2024  
- **Gerät**: Elektrokardiograph (EKG) – 3-Kanal  
- **Seriennummer**: ECG-203187-B  
- **Abteilung**: Notaufnahme

---

##  Problembeschreibung

Während der Patientenüberwachung wurde auf Ableitung II kein Signal erkannt, während Ableitungen I und III normal funktionierten.

---

##  Erstinspektion

-  Elektrodenplatzierung am Patienten überprüft → korrekt  
-  EKG-Kabel geprüft → Anschluss von Ableitung II war nicht fest eingesteckt  
-  Kabel durch ein Ersatzkabel ersetzt → Problem blieb bestehen

---

##  Ursachenanalyse (Root Cause Analysis)

Es wurde festgestellt, dass der interne Metallstift auf der **Lead-Selector-Platine** (für Ableitung II) **verbogen** war – vermutlich durch unsachgemäßes Einführen des Kabels durch das medizinische Personal.

---

##  Korrekturmaßnahme

- Frontabdeckung geöffnet und Zugang zur Lead-Selector-Platine hergestellt  
- Der verbogene Stift wurde vorsichtig gerichtet und der Kontaktpunkt gereinigt  
- Gerät wieder zusammengebaut und Selbsttest durchgeführt → alle Ableitungen funktionsfähig  
- Gerät mit EKG-Signalsimulator getestet → Signale einwandfrei

---

##  Vorbeugende Maßnahme

- Medizinisches Personal wurde im richtigen Umgang mit den EKG-Kabeln geschult  
- Empfehlung an die Einkaufsabteilung gegeben, Ersatzplatinen vorzuhalten

---

##  Zuständiger Techniker

- Name: **Wasan Qusay Hasan**  
- Freigabe durch Vorgesetzten: [Unterschrift]  
- Nächste geplante Wartung: **15.06.2024**
