# Störungsbericht – Infusionsspritzenpumpe (B. Braun Perfusor Space)

- Störungsdatum: 05.06.2024  
- Gerät: Infusionsspritzenpumpe – B. Braun Perfusor Space  
- Seriennummer: IP-309456-B  
- Abteilung: Neugeborenenstation – Inkubator Nr. 4

---

## Problembeschreibung

Die Pumpe zeigte wiederholt die Meldung **„Occlusion“** einige Minuten nach dem Start,  
obwohl der Schlauch offen war und Flüssigkeit sichtbar floss.

---

## Erstinspektion

- Spritze und Infusionsleitung vollständig ausgetauscht → Alarm blieb bestehen  
- Dieselbe Spritze an einem anderen Gerät getestet → kein Alarm  
- Druckeinstellungen überprüft → angemessen niedrig eingestellt

---

## Ursachenanalyse

Es wurde festgestellt, dass der **interne Drucksensor** **defekt** war  
und einen **falschen hohen Druckwert** erzeugte,  
obwohl kein tatsächlicher Verschluss im System vorlag.

---

## Korrekturmaßnahme

- Gerät geöffnet und defekter Drucksensor durch ein Ersatzteil ersetzt  
- Druckalarmsystem **neu kalibriert**  
- Test mit einer Dummy-Leitung durchgeführt → kein Alarm  
- Eingriff im Wartungsprotokoll dokumentiert

---

## Vorbeugende Maßnahme

- **Druckprüfung** als Teil der **Pre-Use-Checkliste** für Pflegepersonal integriert  
- Anfrage zur Lieferung von **Ersatz-Drucksensoren** für zukünftige Wartung gestellt

---

## Zuständige Ingenieurin

- Name: Wasan Qusay Hasan  
- Freigabe durch Vorgesetzten: [Unterschrift]  
- Nächster Wartungstermin: 05.08.2024
