# Störungsbericht – Patientenmonitor (Nihon Kohden Life Scope G9)

- Störungsdatum: 07.05.2024  
- Gerät: Patientenmonitor – Nihon Kohden Life Scope G9  
- Seriennummer: PM-443221-X  
- Abteilung: Intensivstation – Bett Nr. 2

---

## Problembeschreibung

Das Gerät zeigte dauerhaft die Warnmeldung **„SpO₂-Sondenfehler“**  
und es wurden **keine Sauerstoffsättigungswerte** angezeigt,  
obwohl die Sonde korrekt am Finger des Patienten angebracht war.

---

## Erstinspektion

- Sonde wurde durch eine neue ersetzt → gleiches Problem  
- Dieselbe Sonde an einem anderen Gerät getestet → funktioniert einwandfrei  
- Gerät neu gestartet → Problem weiterhin vorhanden

---

## Ursachenanalyse

Es wurde festgestellt, dass der **SpO₂-Anschluss intern beschädigt** war,  
weil einer der **Metallstifte verbogen** wurde – vermutlich durch **gewaltsames Ziehen des Kabels**.

---

## Korrekturmaßnahme

- Gerät geöffnet und Eingangsplatine freigelegt  
- Der komplette **SpO₂-Anschluss** wurde durch ein neues Ersatzteil ersetzt  
- Verbindungen wurden sorgfältig verlötet und gesichert  
- Test mit einem Simulator durchgeführt → normale Werte angezeigt

---

## Vorbeugende Maßnahme

- Installation eines **Kunststoffschutzes** für die Anschlüsse zur Vermeidung zukünftiger Schäden  
- Schulung des Pflegepersonals zum **geraden und schonenden Abziehen der Kabel**

---

## Zuständige Ingenieurin

- Name: Wasan Qusay Hasan  
- Freigabe durch Vorgesetzten: [Unterschrift]  
- Nächster Wartungstermin: 07.06.2024
