# Störungsbericht – Röntgengerät (Siemens Multix Fusion)

- Störungsdatum: 22.05.2024  
- Gerät: Röntgengerät – Siemens Multix Fusion  
- Seriennummer: XR-881102-L  
- Abteilung: Radiologie – Raum 2

---

## Problembeschreibung

Beim Drücken des Auslöseknopfs (Exposure) wurde **keine Strahlung erzeugt**,  
obwohl alle Einstellungen auf dem Bildschirm korrekt waren und **keine Fehlermeldung** angezeigt wurde.

---

## Erstinspektion

- Positionierung des Patienten und der DR-Platte überprüft → korrekt  
- kV- und mAs-Einstellungen überprüft → korrekt  
- Mehrere Aufnahmeprotokolle (Thorax, Extremitäten) getestet → gleiches Ergebnis

---

## Ursachenanalyse (Root Cause Analysis)

Bei der internen Prüfung wurde festgestellt, dass der **Sicherheitsschalter (Interlock Switch)** an der Tür des Röntgenraums **nicht richtig angeschlossen** war.  
Dies verhinderte die Strahlungserzeugung aufgrund der Sicherheitsverriegelung.  
Die Verbindung hatte sich vermutlich durch **eine starke Erschütterung während der Reinigung** gelöst.

---

## Korrekturmaßnahme (Fix Applied)

- Zugang zum Interlock-Schalter geöffnet und Verkabelung geprüft  
- Das lose Kabel wieder angeschlossen und fest gesichert  
- Testbelichtung mit Phantom durchgeführt → Gerät funktionierte einwandfrei  
- Vorfall im Wartungsprotokoll dokumentiert

---

## Vorbeugende Maßnahme (Preventive Action)

- Reinigungspersonal angewiesen, keine wandmontierten Komponenten oder Sicherheitsschalter zu berühren oder zu bewegen  
- Schutzabdeckung aus Kunststoff über empfindlichen Anschlusspunkten installiert  
- „Interlock-Prüfung“ zur täglichen Pre-Operation-Checkliste hinzugefügt

---

## Zuständige Ingenieurin

- Name: Wasan Qusay Hasan  
- Freigabe durch Vorgesetzten: [Unterschrift]  
- Nächster Wartungstermin: 22.07.2024
